within AixLib.Airflow;
package FacadeVentilationUnit "Package for decentralized air handling unit"


annotation (Documentation(info="<html><p>
  This package contains models for facade ventilation unit.
</p>
</html>"));
end FacadeVentilationUnit;
