within AixLib.BoundaryConditions.WeatherData.Old.WeatherTRY.RadiationOnTiltedSurface;
package BaseClasses
extends Modelica.Icons.BasesPackage;
end BaseClasses;
