within AixLib.DataBase;
package ActiveWalls 
  extends Modelica.Icons.Package;

end ActiveWalls;
