within AixLib.DataBase.Walls.WSchV1984;
package OW
  extends Modelica.Icons.Package;
end OW;
