within AixLib.Electrical.PVSystem;
package Examples
  extends Modelica.Icons.ExamplesPackage;

end Examples;
