within AixLib.Fluid.Actuators;
package BaseClasses "Package with base classes for AixLib.Fluid.Actuators"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.Actuators\">AixLib.Fluid.Actuators</a>.
</p>
</html>"));
end BaseClasses;
