within AixLib.Fluid.Actuators.Valves;
 model TwoWayLinear "Two way valve with linear flow characteristics"
   extends BaseClasses.PartialTwoWayValveKv(phi=max(0.1*l, l + y_actual*(1 - l)));
 
 initial equation
   // Since the flow model AixLib.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow computes
   // 1/k^2, the parameter l must not be zero.
   assert(l > 0, "Valve leakage parameter l must be bigger than zero.");
 annotation (
 defaultComponentName="val",
 Documentation(info="<html>
 <p>
 Two way valve with linear opening characteristic.
 </p><p>
 This model is based on the partial valve model
 <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>.
 Check this model for more information, such
 as the regularization near the origin.
 </p>
 </html>",
 revisions="<html>
 <ul>
 <li>
 August 7, 2020, by Ettore Zanetti:<br/>
 changed the computation of <code>phi</code> using
 <code>max(0.1*l, . )</code> to avoid
 phi=0.
 See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1376\">
 issue 1376</a>.
 </li>
 <li>
 November 9, 2019, by Filip Jorissen:<br/>
 Guarded the computation of <code>phi</code> using
 <code>max(0, . )</code> to avoid
 negative phi.
 See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1223\">
 issue 1223</a>.
 </li>
 <li>
 April 4, 2014, by Michael Wetter:<br/>
 Moved the assignment of the flow function <code>phi</code>
 to the model instantiation because in its base class,
 the keyword <code>input</code>
 has been added to the variable <code>phi</code>.
 </li>
 <li>
 March 27, 2014 by Michael Wetter:<br/>
 Revised model for implementation of new valve model that computes the flow function
 based on a table.
 </li>
 <li>
 February 20, 2012 by Michael Wetter:<br/>
 Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>,
 and added new parameter <code>dpFixed_nominal=0</code>.
 See
 <a href=\"modelica://AixLib.Fluid.Actuators.UsersGuide\">
 AixLib.Fluid.Actuators.UsersGuide</a>.
 </li>
 <li>
 June 3, 2008 by Michael Wetter:<br/>
 First implementation.
 </li>
 </ul>
 </html>"),  
   __Dymola_LockedEditing="Model from IBPSA");
 end TwoWayLinear;
