within AixLib.Fluid;
package Delays "Package with delay models"
  extends Modelica.Icons.VariantsPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for transport delays in
piping networks.
</p>
<p>
The model
<a href=\"modelica://AixLib.Fluid.Delays.DelayFirstOrder\">
AixLib.Fluid.Delays.DelayFirstOrder</a>
approximates transport delays using a first order differential equation.
</p>
</html>"));
end Delays;
