within AixLib.Fluid.HeatPumps;
package Calibration "Package for calibration of heat pump models"
extends Modelica.Icons.UtilitiesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains runnable models that are used to calibrate the heat pump models in
<a href=\"modelica://AixLib.Fluid.HeatPumps\">AixLib.Fluid.HeatPumps</a>.
</p>
</html>"));
end Calibration;
