within AixLib.Fluid.Movers.PumpsPolynomialBased;
package Controls "Pump Controller"
  extends Modelica.Icons.VariantsPackage;




end Controls;
