within AixLib.Systems.HydraulicModules;
package BaseClasses "Base classes for hydraulic modules"
  extends Modelica.Icons.BasesPackage;




end BaseClasses;
