within AixLib.ThermalZones.HighOrder.Components.Examples;
package Walls
  extends Modelica.Icons.ExamplesPackage;
end Walls;
