within AixLib.ThermalZones.ReducedOrder.Windows;
package Examples "Examples for the windows submodels"
  extends Modelica.Icons.ExamplesPackage;




annotation (Documentation(revisions="<html><ul>
  <li>July 17 2016,&#160; by Stanley Risch:<br/>
    Implemented.
  </li>
</ul>
</html>"));
end Examples;
