within AixLib.Utilities.Communication.SocketCommunication;
package Examples 
extends Modelica.Icons.ExamplesPackage;

end Examples;
