within AixLib.Utilities.Communication;
package SocketCommunication "Package for socket communication in Modelica"
extends Modelica.Icons.Package;


  annotation (Documentation(revisions="<html><ul>
  <li>
    <i>September 28, 2018&#160;</i> by Thomas Beutlich and Ana
    Constantin:<br/>
    Revised to using
    Modelica_DeviceDrivers.Communication.TCPIPSocketClient. This is
    for:<a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/277\">#277</a>.
  </li>
  <li>
    <i>September 03, 2013&#160;</i> by Georg Ferdinand Schneider:<br/>
    Revised, tidied up and updated to current setup
  </li>
  <li>
    <i>July 04, 2013&#160;</i> by Georg Ferdinand Schneider:<br/>
    First stable version implemented
  </li>
</ul>
</html>"));
end SocketCommunication;
