within AixLib.Utilities.IO.SignalExchange.Examples;
package BaseClasses "Contains base classes for signal exchange examples"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Utilities.IO.SignalExchange.Examples\">AixLib.Utilities.IO.SignalExchange.Examples</a>.
</p>
</html>"));
end BaseClasses;
