within AixLib.DataBase.Boiler;
package DayNightMode "Day and night mode records"
      extends Modelica.Icons.VariantsPackage;





end DayNightMode;
