within AixLib.DataBase;
package Surfaces "Outside surfaces of walls"
  extends Modelica.Icons.Package;
end Surfaces;
