within AixLib.DataBase.Walls.WSchV1995;
package OW
  extends Modelica.Icons.Package;
end OW;
