within AixLib.DataBase.WindowsDoors;
package Simple "Collection of simple window records"
  extends Modelica.Icons.Package;

end Simple;
