within AixLib.Electrical;
package Machines
  extends Modelica.Icons.Package;

  annotation (Icon(graphics={
        Rectangle(
          lineColor={200,200,200},
          fillColor={248,248,248},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Rectangle(
          lineColor={128,128,128},
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Rectangle(
          origin={2.835,10},
          fillColor={0,128,255},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-60,-60},{60,60}}),
        Rectangle(
          origin={2.835,10},
          fillColor={128,128,128},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-80,-60},{-60,60}}),
        Rectangle(
          origin={2.835,10},
          fillColor={95,95,95},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{60,-10},{80,10}}),
        Rectangle(
          origin={2.835,10},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          extent={{-60,50},{20,70}}),
        Polygon(
          origin={2.835,10},
          fillPattern=FillPattern.Solid,
          points={{-70,-90},{-60,-90},{-30,-20},{20,-20},{50,-90},{60,-90},{60,
              -100},{-70,-100},{-70,-90}})}));
end Machines;
