within AixLib.Fluid.Actuators.Valves;
 model ThreeWayEqualPercentageLinear
   "Three way valve with equal percentage and linear characteristics"
     extends BaseClasses.PartialThreeWayValve(
       redeclare TwoWayEqualPercentage res1(
         R=R,
         delta0=delta0,
         final l=l[1]),
       redeclare TwoWayLinear res3(
         final l=l[2]));
   parameter Real R = 50 "Rangeability, R=50...100 typically";
   parameter Real delta0 = 0.01
     "Range of significant deviation from equal percentage law";
 
 equation
   connect(inv.y, res3.y) annotation (Line(points={{-62.6,46},{20,46},{20,46},{
           20,-50},{12,-50}},
                          color={0,0,127}));
   connect(y_actual, inv.u2) annotation (Line(points={{50,70},{84,70},{84,32},{-68,
           32},{-68,41.2}},
                          color={0,0,127}));
   connect(y_actual, res1.y) annotation (Line(points={{50,70},{84,70},{84,32},{
           -50,32},{-50,12}},
         color={0,0,127}));
   annotation (                       Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
             -100},{100,100}}), graphics={Text(
           extent={{-72,24},{-34,-20}},
           textColor=DynamicSelect({255,255,255}, (1-y)*{255,255,255}),
           fillPattern=FillPattern.Solid,
           textString="%%")}),
 defaultComponentName="val",
 Documentation(info="<html>
 <p>
 Three way valve with equal percentage characteristics
 between <code>port_1</code> and <code>port_2</code>
 and linear opening characteristic between <code>port_3</code> and <code>port_2</code>.
 Such opening characteristics were typical for valves from Landis &amp; Gyr (now
 Siemens).
 </p><p>
 This model is based on the partial valve models
 <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve</a> and
 <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>.
 See
 <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve</a>
 for the implementation of the three way valve
 and see
 <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>
 for the implementation of the regularization near the origin.
 </p>
 </html>",
 revisions="<html>
 <ul>
 <li>
 March 7, 2022, by Michael Wetter:<br/>
 Set <code>final massDynamics=energyDynamics</code>.<br/>
 This is for
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1542\">#1542</a>.
 </li>
 <li>
 June 10, 2021, by Michael Wetter:<br/>
 Changed implementation of the filter and changed the parameter <code>order</code> to a constant
 as most users need not change this value.<br/>
 This is for
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1498\">#1498</a>.
 </li>
 <li>
 February 21, 2020, by Michael Wetter:<br/>
 Changed icon to display its operating stage.<br/>
 This is for
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1294\">#1294</a>.
 </li>
 <li>
 November 5, 2019, by Michael Wetter:<br/>
 Moved assignment of leakage from <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve\">
 AixLib.Fluid.Actuators.BaseClasses.PartialThreeWayValve</a>
 to the parent classes.<br/>
 This is for
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1227\">#1227</a>.
 </li>
 <li>
 February 20, 2012 by Michael Wetter:<br/>
 Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>,
 and added new parameter <code>dpFixed_nominal</code>.
 See
 <a href=\"modelica://AixLib.Fluid.Actuators.UsersGuide\">
 AixLib.Fluid.Actuators.UsersGuide</a>.
 </li>
 <li>
 February 14, 2012 by Michael Wetter:<br/>
 Added filter to approximate the travel time of the actuator.
 </li>
 <li>
 March 25, 2011, by Michael Wetter:<br/>
 Added homotopy method.
 </li>
 <li>
 June 16, 2008 by Michael Wetter:<br/>
 First implementation.
 </li>
 </ul>
 </html>"),  
   __Dymola_LockedEditing="Model from IBPSA");
 end ThreeWayEqualPercentageLinear;
