within AixLib.Fluid.Examples.Performance;
 model Example1v2 "Example 1 model with mixing volume"
   extends AixLib.Fluid.Examples.Performance.BaseClasses.Example1;
   parameter Modelica.Units.SI.Time tau=10 "Time constant at nominal flow";
 
   Fluid.Delays.DelayFirstOrder[nRes.k] vol(
     redeclare each package Medium = Medium,
     each m_flow_nominal=m_flow_nominal,
     each allowFlowReversal=allowFlowReversal.k,
     each nPorts=2,
     each tau=tau,
     each energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
     "Mixing volumes for adding states in enthalpy circuit"
     annotation (Placement(transformation(extent={{80,-8},{60,12}})));
 
 equation
   for i in 1:nRes.k loop
     connect(vol[i].ports[1], res[i].port_b) annotation (Line(
       points={{72,-8},{72,-10},{100,-10},{100,30},{90,30}},
       color={0,127,255}));
     connect(vol[i].ports[2], val.port_3) annotation (Line(
       points={{68,-8},{68,-10},{20,-10},{20,20}},
       color={0,127,255}));
 
   end for;
   annotation (experiment(
       Tolerance=1e-6, StopTime=20),
     Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-20},{100,
             100}}), graphics),
     Documentation(info="<html>
 <p>
 This example is an extension of
 <a href=\"modelica://AixLib.Fluid.Examples.Performance.Example1v1\">
 AixLib.Fluid.Examples.Performance.Example1v1</a>
 and demonstrates the use of
 mixing volumes for decoupling the algebraic loop that solves for the enthalpy of the system.
 </p>
 <h4>Example1v1:</h4>
 <p>
 Sizes of nonlinear systems of equations: {6, 21, <b>46</b>}
 </p>
 <p>
 Sizes after manipulation of the nonlinear systems: {1, 19, <b>22</b>}
 </p>
 <h4>Example1v2 using mixing volumes: </h4>
 <p>
 Sizes of nonlinear systems of equations: {6, 21, <b>4</b>}
 </p>
 <p>
 Sizes after manipulation of the nonlinear systems: {1, 19, <b>1</b>}
 </p>
 <p>
 See Jorissen et al. (2015) for a discussion.
 </p>
 <h4>References</h4>
 <ul>
 <li>
 Filip Jorissen, Michael Wetter and Lieve Helsen.<br/>
 Simulation speed analysis and improvements of Modelica
 models for building energy simulation.<br/>
 Submitted: 11th Modelica Conference. Paris, France. Sep. 2015.
 </li>
 </ul>
 </html>", revisions="<html>
 <ul>
 <li>
 August 31, 2015, by Michael Wetter:<br/>
 Added missing <code>each</code> in declaration of the energy balance
 for the volume.
 </li>
 <li>
 July 14, 2015, by Michael Wetter:<br/>
 Revised documentation.
 </li>
 <li>
 April 17, 2015, by Filip Jorissen:<br/>
 First implementation.
 </li>
 </ul>
 </html>"),
     __Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Fluid/Examples/Performance/Example1v2.mos"
         "Simulate and plot"), 
   __Dymola_LockedEditing="Model from IBPSA");
 end Example1v2;
