within AixLib.Fluid.HeatExchangers;
package ActiveWalls
  extends Modelica.Icons.VariantsPackage;

end ActiveWalls;
