within AixLib.Fluid.Movers.PumpsPolynomialBased.Controls;
package BaseClasses "Base Classes for Controller Models"
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
