within AixLib.Media.Examples;
 model PropyleneGlycolWaterTemperatureEnthalpyInversion
   "Model to check computation of h(T) and its inverse"
   extends Modelica.Icons.Example;
   extends AixLib.Media.Examples.BaseClasses.TestTemperatureEnthalpyInversion(
     redeclare package Medium = AixLib.Media.Antifreeze.PropyleneGlycolWater (
       X_a=0.60,
       property_T=293.15));
   annotation (
 experiment(Tolerance=1e-6, StopTime=1.0),
 __Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Media/Examples/PropyleneGlycolWaterTemperatureEnthalpyInversion.mos"
         "Simulate and plot"),
     Documentation(info="<html>
 <p>
 This model tests whether the inversion of temperature and enthalpy
 is implemented correctly.
 If <i>T &ne; T(h(T))</i>, the model stops with an error.
 </p>
 </html>", revisions="<html>
 <ul>
 <li>
 March 13, 2018, by Massimo Cimmino:<br/>
 First implementation.
 </li>
 </ul>
 </html>"),  
   __Dymola_LockedEditing="Model from IBPSA");
 end PropyleneGlycolWaterTemperatureEnthalpyInversion;
