within AixLib.Systems.HeatPumpSystems;
package BaseClasses "BaseClasses for heat pump systems"

annotation (Documentation(revisions="<html><ul>
  <li>
    <i>November 26, 2018&#160;</i> by Fabian Wüllhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  This package contains models used in <a href=
  \"modelica://AixLib.Systems.HeatPumpSystems.HeatPumpSystem\">AixLib.Systems.HeatPumpSystems.HeatPumpSystem</a>.
</p>
</html>"));
end BaseClasses;
