within AixLib.ThermalZones.ReducedOrder.RC;
package BaseClasses "Package with base classes for ROM"
  extends Modelica.Icons.BasesPackage;


  annotation (Documentation(info="<html>
  <p>This packages contains base clases for ROM models.</p>
  </html>"));
end BaseClasses;
