within AixLib.Airflow.FacadeVentilationUnit;
package Examples
extends Modelica.Icons.ExamplesPackage;
end Examples;
