within AixLib.Airflow.Multizone.BaseClasses;
partial model TwoWayFlowElement "Flow resistance that uses the power law"
  extends AixLib.Fluid.Interfaces.PartialFourPortInterface(
    redeclare final package Medium1 = Medium,
    redeclare final package Medium2 = Medium,
    final allowFlowReversal1=true,
    final allowFlowReversal2=true,
    final m1_flow_nominal=10/3600*1.2,
    final m2_flow_nominal=m1_flow_nominal,
    final m1_flow_small=1E-4*abs(m1_flow_nominal),
    final m2_flow_small=1E-4*abs(m2_flow_nominal));
  extends AixLib.Airflow.Multizone.BaseClasses.ErrorControl;

  replaceable package Medium =
    Modelica.Media.Interfaces.PartialMedium "Medium in the component"
      annotation (choices(
        choice(redeclare package Medium = AixLib.Media.Air "Moist air")));

  parameter Modelica.Units.SI.Velocity vZer=0.001
    "Minimum velocity to prevent zero flow. Recommended: 0.001";

  Modelica.Units.SI.VolumeFlowRate VAB_flow(nominal=0.001)
    "Volume flow rate from A to B if positive";
  Modelica.Units.SI.VolumeFlowRate VBA_flow(nominal=0.001)
    "Volume flow rate from B to A if positive";
  Modelica.Units.SI.MassFlowRate mAB_flow(nominal=0.001)
    "Mass flow rate from A to B if positive";
  Modelica.Units.SI.MassFlowRate mBA_flow(nominal=0.001)
    "Mass flow rate from B to A if positive";

  Modelica.Units.SI.Velocity vAB(nominal=0.01) "Average velocity from A to B";
  Modelica.Units.SI.Velocity vBA(nominal=0.01) "Average velocity from B to A";

  Modelica.Units.SI.Density rho_a1_inflow
    "Density of air flowing in from port_a1";
  Modelica.Units.SI.Density rho_a2_inflow
    "Density of air flowing in from port_a2";

  Modelica.Units.SI.Area A "Face area";
protected
  Modelica.Units.SI.VolumeFlowRate VZer_flow(fixed=false)
    "Minimum net volume flow rate to prevent zero flow";

  Modelica.Units.SI.Mass mExcAB(start=0, fixed=true)
    "Air mass exchanged (for purpose of error control only)";
  Modelica.Units.SI.Mass mExcBA(start=0, fixed=true)
    "Air mass exchanged (for purpose of error control only)";

  Medium.MassFraction Xi_a1_inflow[Medium1.nXi]
    "Mass fraction of medium that flows in at port a1";
  Medium.MassFraction Xi_a2_inflow[Medium2.nXi]
    "Mass fraction of medium that flows in at port a2";
equation
  // enforcing error control on both direction rather than on the sum only
  // gives higher robustness. The reason may be that for bi-directional flow,
  // (VAB_flow - VBA_flow) may be close to zero.
  if forceErrorControlOnFlow then
    der(mExcAB) = mAB_flow;
    der(mExcBA) = mBA_flow;
  else
    der(mExcAB) = 0;
    der(mExcBA) = 0;
  end if;

  // Compute the density of the inflowing media.
  // Note that Modelica.Media.Air.SimpleAir does not contain moisture,
  // and hence we check for Medium?.nXi == 0.
  // We first compute temperature and then invoke a density function that
  // takes temperature as an argument. Simply calling a density function
  // of a medium that takes enthalpy as an argument would be dangerous
  // as different media can have different datum for the enthalpy.
  Xi_a1_inflow = inStream(port_a1.Xi_outflow);
  rho_a1_inflow = AixLib.Utilities.Psychrometrics.Functions.density_pTX(
        p=port_a1.p,
        T=Medium1.temperature(state_a1_inflow),
        X_w=if Medium1.nXi == 0 then 0 else Xi_a1_inflow[1]);
  Xi_a2_inflow = inStream(port_a2.Xi_outflow);
  rho_a2_inflow = AixLib.Utilities.Psychrometrics.Functions.density_pTX(
        p=port_a2.p,
        T=Medium2.temperature(state_a2_inflow),
        X_w=if Medium2.nXi == 0 then 0 else Xi_a2_inflow[1]);

  VZer_flow = vZer*A;

  mAB_flow = rho_a1_inflow*VAB_flow;
  mBA_flow = rho_a2_inflow*VBA_flow;
  // Average velocity (using the whole orifice area)
  vAB = VAB_flow/A;
  vBA = VBA_flow/A;

  port_a1.m_flow = mAB_flow;
  port_a2.m_flow = mBA_flow;

  // Energy balance (no storage, no heat loss/gain)
  port_a1.h_outflow = inStream(port_b1.h_outflow);
  port_b1.h_outflow = inStream(port_a1.h_outflow);
  port_a2.h_outflow = inStream(port_b2.h_outflow);
  port_b2.h_outflow = inStream(port_a2.h_outflow);

  // Mass balance (no storage)
  port_a1.m_flow = -port_b1.m_flow;
  port_a2.m_flow = -port_b2.m_flow;

  port_a1.Xi_outflow = inStream(port_b1.Xi_outflow);
  port_b1.Xi_outflow = inStream(port_a1.Xi_outflow);
  port_a2.Xi_outflow = inStream(port_b2.Xi_outflow);
  port_b2.Xi_outflow = inStream(port_a2.Xi_outflow);

  // Transport of trace substances
  port_a1.C_outflow = inStream(port_b1.C_outflow);
  port_b1.C_outflow = inStream(port_a1.C_outflow);
  port_a2.C_outflow = inStream(port_b2.C_outflow);
  port_b2.C_outflow = inStream(port_a2.C_outflow);

  annotation (
    Icon(graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None)}),
    Documentation(info="<html>
 <p>
 This is a partial model for models that describe the bi-directional
 air flow through large openings.
 </p>
 <p>
 Models that extend this model need to compute
 <code>mAB_flow</code> and <code>mBA_flow</code>,
 or alternatively <code>VAB_flow</code> and <code>VBA_flow</code>,
 and the face area <code>area</code>.
 The face area is a variable to allow this partial model to be used
 for doors that can be open or closed as a function of an input signal.
 </p>
 </html>",
revisions="<html>
 <ul>
 <li>
 May 12, 2020, by Michael Wetter:<br/>
 Changed assignment of <code>m1_flow_small</code> and
 <code>m2_flow_small</code> to <code>final</code>.
 These quantities are not used in this model and models that extend from it.
 Hence there is no need for the user to change the value.
 </li>
 <li>
 January 18, 2019, by Jianjun Hu:<br/>
 Limited the media choice to moist air only.
 See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
 </li>
 <li>
 September 13, 2018, by Michael Wetter:<br/>
 Set <code>allowFlowReversal=true</code> as the flow can be slightly negative
 due to the regularization, in which case the <code>m_flow(min=0)</code>
 that is set in the base class
 <a href=\"modelica://AixLib.Fluid.Interfaces.PartialFourPort\">
 AixLib.Fluid.Interfaces.PartialFourPort</a>
 is violated.<br/>
 See
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/937\">#937</a>.
 </li>
 <li>
 November 3, 2016, by Michael Wetter:<br/>
 Removed start values for inflowing density
 to simplify the parameter window, and because this can usually
 be computed from the state variables.<br/>
 This is for
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/552\">#552</a>.
 </li>
 <li>
 February 24, 2015 by Michael Wetter:<br/>
 Changed model to use
 <a href=\"modelica://AixLib.Utilities.Psychrometrics.Functions.density_pTX\">
 Buildings.Utilities.Psychrometrics.Functions.density_pTX</a>
 for the density computation
 as
 <a href=\"modelica://AixLib.Media.Air.density\">
 Buildings.Media.Air.density</a>
 does not depend on temperature.
 </li>
 <li>June 18, 2014 by Michael Wetter:<br/>
 Added start values and <code>fixed=true</code> attribute for
 <code>mExcAB</code> and <code>mExcBA</code>.
 This avoids a warning during translation.
 </li>
 <li>July 20, 2010 by Michael Wetter:<br/>
        Migrated model to Modelica 3.1 and integrated it into the Buildings library.
 </li>
 <li>February 4, 2005 by Michael Wetter:<br/>
        Released first version.
 </ul>
 </html>"),
  __Dymola_LockedEditing="Model from IBPSA");
end TwoWayFlowElement;
