within AixLib.Controls.HVACAgentBasedControl.UsersGuide;
class Award "Award"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html><p>
  The HVAC Agent-based Control Library <span style=
  \"font-family: Arial,sans-serif;\">was awarded</span> the second prize
  at the 12th International Modelica Conference, which was held in
  Prague, Czech Republic, May 15–17, 2017
</p>
<p>
  <br/>
  .<img src=
  \"modelica://AixLib/Resources/Images/Controls/HVACAgentBasedControl/Award.jpg\"
  alt=\"Award\">
</p>
<ul>
  <li>May 2017, by Roozbeh Sangi:<br/>
    implemented.
  </li>
</ul>
</html>"));
end Award;
