within AixLib.Controls.HVACAgentBasedControl.UsersGuide;
class Overview "Overview"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html><p>
  The HVAC Agent-based Control Library (this Modelica package) is
  developed by:
</p>
<p>
  Roozbeh Sangi (rsangi@eonerc.rwth-aachen.de)
</p>
<p>
  Felix Bünning (fbuenning@eonerc.rwth-aachen.de)
</p>
<p>
  RWTH Aachen University
</p>
<p>
  E.ON Energy Research Center
</p>
<p>
  Institute for Energy Efficient Buildings and Indoor Climate
</p>
<p>
  Mathieustraße 10
</p>
<p>
  52074 Aachen
</p>
<p>
  Germany
</p>
<p>
  www.eonerc.rwth-aachen.de/ebc
</p>
<p>
  <br/>
  <span style=\"font-family: Arial,sans-serif;\">The HVAC Agent-based
  Control Library consists of the following main packages:</span>
</p>
<ul>
  <li>
    <span style=\"font-family: Arial,sans-serif;\">BaseClasses</span>
  </li>
  <li>
    <span style=\"font-family: Arial,sans-serif;\">Agents</span>
  </li>
  <li>
    <span style=\"font-family: Arial,sans-serif;\">CostFunctions</span>
  </li>
  <li>
    <span style=\"font-family: Arial,sans-serif;\">Examples</span>
  </li>
</ul>
<ul>
  <li>December 2016, by Roozbeh Sangi:<br/>
    implemented.
  </li>
</ul>
</html>"));
end Overview;
