within AixLib.Controls.HVACAgentBasedControl.UsersGuide;
class Requirements "Requirements"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html><p>
  In order to use the components provided in this library, the
  following additional (free) libraries are needed:
</p>
<ul>
  <li>Modelica_DeviceDrivers library in release version \"1.4.4\"
  (https://github.com/modelica/Modelica_DeviceDrivers)
  </li>
</ul>
<p>
  Correct functioning of the HVACAgentBasedControl library for
  different or older versions of the above named libraries cannot be
  ensured, although the authors endeavor to support new releases.
</p>
<ul>
  <li>November 2016, by Felix Bünning: Developed and implemented
  </li>
  <li>December 2016, by Roozbeh Sangi:<br/>
    revised
  </li>
</ul>
</html>"));
end Requirements;
