within AixLib.Controls.HeatPump;
package Examples "Examples for controller and interface usage"
extends Modelica.Icons.ExamplesPackage;
end Examples;
