within AixLib.DataBase.Pipes.Copper;
record Copper_18x0_8 "Copper 18x0.8"

  extends PipeBaseDataDefinition(
    d_i=0.0164,
    d_o=0.018,
    d=8900,
    lambda=393,
    c=390);
  annotation (Documentation(revisions="<html><ul>
  <li>
    <i>July 9, 2013&#160;</i> by Ole Odendahl:<br/>
    Formatted documentation appropriately
  </li>
  <li>
    <i>June 29, 2011&#160;</i> by Ana Constantin:<br/>
    Implemented.
  </li>
</ul>
</html>",
info="<html><h4>
  <span style=\"color:#008000\">Overview</span>
</h4>
<p>
  Record for copper pipe
</p>
<p>
  Source:
</p>
<ul>
  <li>DIN EN 1057:2010-06
  </li>
  <li>Table 3, Page 14
  </li>
</ul>
</html>"));
end Copper_18x0_8;
