within AixLib.DataBase;
package Pumps "Base definition and parameter set for pumps"
  extends Modelica.Icons.Package;
end Pumps;
