within AixLib.DataBase.Walls.WSchV1984.IW;
record IWload_WSchV1984_M_half
  "Inner wall load-bearing after WSchV1984, for building of type M (schwer), only half"
  extends WallBaseDataDefinition(n(min = 1) = 2 "Number of wall layers", d = {0.0875, 0.015}
      "Thickness of wall layers",                                                                                        rho = {1000, 1200}
      "Density of wall layers",                                                                                                    lambda = {0.315, 0.51}
      "Thermal conductivity of wall layers",                                                                                                    c = {1000, 1000}
      "Specific heat capacity of wall layers",                                                                                                    eps = 0.95
      "Emissivity of inner wall surface");
  annotation(Documentation(revisions = "<html><ul>
  <li>
    <i>September 5, 2013&#160;</i> by Ole Odendahl:<br/>
    Added documentation and formatted appropriately
  </li>
  <li>
    <i>August 15, 2011</i> by Ana Constantin:<br/>
    implemented
  </li>
</ul>
</html>", info = "<html>
<h4>
  <span style=\"color:#008000\">Overview</span>
</h4>
<p>
  Wall definition according to WSchV 1984. For detailed wall type see
  above.
</p>
<h4>
  <span style=\"color:#008000\">Concept</span>
</h4>
<p>
  <b><span style=\"color: #ff0000\">Attention:</span></b> The first
  element in each vector represents the layer connected to
  <code>port_a</code>(outside), the last element represents the layer
  connected to <code>port_b</code>(surface facing the room).
</p>
<h4>
  <span style=\"color:#008000\">References</span>
</h4>
<p>
  Record is used in model <a href=
  \"Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar\">Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar</a>
</p>
<p>
  Norm:
</p>
<ul>
  <li>Wärmeschutzverordnung 1984. 1984
  </li>
</ul>
</html>"));
end IWload_WSchV1984_M_half;
