within AixLib.DataBase;
package Weather "Records describing weather conditions"
  extends Modelica.Icons.Package;
end Weather;
