within AixLib.Fluid.Chillers;
package BaseClasses "Package with base classes for AixLib.Fluid.Chillers"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.Chillers\">AixLib.Fluid.Chillers</a>.
</p>
</html>"));
end BaseClasses;
