within AixLib.Fluid;
package Chillers "Package with chiller models"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for chillers.
</p>
</html>"));
end Chillers;
