within AixLib.Fluid.Examples.GeothermalHeatPump.Components;
package BaseClasses "Contains base classes of the component models in this example"
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
