within AixLib.Fluid.Examples.Performance;
package BaseClasses
extends Modelica.Icons.BasesPackage;
end BaseClasses;
