within AixLib.Fluid.Geothermal.Borefields.Validation;
package BaseClasses "Package with base classes for AixLib.Fluid.Geothermal.Borefields.Validation"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.Geothermal.Borefields.Validation\">
AixLib.Fluid.Geothermal.Borefields.Validation</a>.
</p>
</html>"));
end BaseClasses;
