within AixLib.Media;
package Examples "Collection of models that test the media models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples that test the media packages in
<a href=\"modelica://AixLib.Media\">
AixLib.Media</a>.
</p>
</html>"));
end Examples;
