within AixLib.Obsolete.YearIndependent.FastHVAC.Examples.HeatExchangers;
package RadiatorMultiLayer
extends Modelica.Icons.ExamplesPackage;
end RadiatorMultiLayer;
