within AixLib.Obsolete.YearIndependent.FastHVAC.Examples;
package Sensors
extends Modelica.Icons.ExamplesPackage;
end Sensors;
