within AixLib.ThermalZones.HighOrder.Components;
package Sunblinds
  extends Modelica.Icons.Package;

end Sunblinds;
