within AixLib.ThermalZones.ReducedOrder.ThermalZone;
package BaseClasses "Package with base classes for thermal zone models"
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
