within AixLib.Utilities.IO.SignalExchange;
package SignalTypes "Package with signal type definitions"
 extends Modelica.Icons.TypesPackage;

annotation (Documentation(info="<html>
<p>
Package that defines the the signal types that are used by BOPTEST
to compute the key performance indices.
</p>
</html>"));
end SignalTypes;
