within AixLib.Utilities;
package IO "Input and output"
  extends Modelica.Icons.Package;

  annotation (Icon(graphics={Text(
          extent={{-92,72},{84,-66}},
          textColor={0,0,0},
          textString="I/O")}), Documentation(info="<html>
<p>
This package contains models for input and output.
</p>
</html>"));
end IO;
