within AixLib.Utilities.Interfaces;
connector SolarRad_in
  "Scalar total radiation connector (input) with additional direct, diffuse and from ground reflected radiation"
  input Modelica.Units.SI.RadiantEnergyFluenceRate I
    "total radiation normal to the surface";
  input Modelica.Units.SI.RadiantEnergyFluenceRate I_dir
    "direct radiation normal to the surface";
  input Modelica.Units.SI.RadiantEnergyFluenceRate I_diff
    "diffuse radiation normal to the surface";
  input Modelica.Units.SI.RadiantEnergyFluenceRate I_gr
    "radiation due to the ground reflection normal to the surface";
  input Real  AOI(unit = "rad") "Angle of incidence of surface";
  annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Ellipse(extent = {{-20, 58}, {96, -58}}, lineColor = {255, 128, 0}), Rectangle(extent = {{52, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215},
            fillPattern =                                                                                                    FillPattern.Solid), Line(points = {{38, 62}, {38, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-24, 0}, {-78, 0}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-6, 44}, {-46, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-20, 22}, {-72, 40}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{14, 58}, {2, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{14, -58}, {2, -80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-8, -44}, {-46, -80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-20, -22}, {-74, -40}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{38, -80}, {38, -62}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Polygon(points = {{0, 6}, {0, 28}, {0, 28}, {52, 0}, {0, -26}, {0, -26}, {0, -6}, {0, 6}}, lineColor = {0, 0, 0}, fillColor = {255, 0, 0},
            fillPattern =                                                                                                    FillPattern.Solid)}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Ellipse(extent = {{-20, 58}, {96, -58}}, lineColor = {255, 128, 0}), Rectangle(extent = {{52, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215},
            fillPattern =                                                                                                    FillPattern.Solid), Line(points = {{38, 62}, {38, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-24, 0}, {-78, 0}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-6, 44}, {-46, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-20, 22}, {-72, 40}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{14, 58}, {2, 80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{14, -58}, {2, -80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-8, -44}, {-46, -80}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{-20, -22}, {-74, -40}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Line(points = {{38, -80}, {38, -62}}, color = {255, 128, 0}, smooth = Smooth.Bezier), Polygon(points = {{0, 6}, {0, 28}, {0, 28}, {52, 0}, {0, -26}, {0, -26}, {0, -6}, {0, 6}}, lineColor = {0, 0, 0}, fillColor = {255, 0, 0},
            fillPattern =                                                                                                    FillPattern.Solid)}), Documentation(info="<html><h4>
  <span style=\"color:#008000\">Overview</span>
</h4>
<p>
  The <b>SolarRad_in</b> connector is used for total radiation input
  and its main components. Is explicitly defined as an input.
</p>
<h4>
  <span style=\"color:#008000\">Concept</span>
</h4>
<p>
  It contains information on:
</p>
<ul>
  <li>total radiation
  </li>
  <li>direct radiation (as part of the total radiation)
  </li>
  <li>diffuse radiaton (as part of the total radiation)
  </li>
  <li>radiation reflected from the ground (as part of the total
  radiation)
  </li>
  <li>angle of incidence on the surface
  </li>
</ul>
<p>
  <br/>
  which can be needed by certain models, but is not neccesarry for all
  models. As this connector replaces the old connector, please make
  sure to write the appropriate equations for all the connector's
  components.
</p>
<ul>
  <li>
    <i>February 22, 2015&#160;</i> by Ana Constantin:<br/>
    Added the components of the total radiation
  </li>
  <li>
    <i>Mai 19, 2014&#160;</i> by Ana Constantin:<br/>
    Uses components from MSL and respects the naming conventions
  </li>
  <li>
    <i>April 01, 2014</i> by Moritz Lauster:<br/>
    Renamed
  </li>
  <li>
    <i>April 10, 2013&#160;</i> by Ole Odendahl:<br/>
    Formatted documentation appropriately
  </li>
</ul>
</html>"));
end SolarRad_in;
