within AixLib.BoundaryConditions;
package SkyTemperature "Package with models to compute the sky temperature"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info",
Documentation(info="<html>
This package contains models to compute the black body sky temperature.
</html>"));
end SkyTemperature;
