within AixLib.BoundaryConditions.WeatherData;
package Validation "Collection of validation models"
  extends Modelica.Icons.ExamplesPackage;

annotation (Documentation(info="<html>
<p>
This package contains models for validation of weather data models.
</p>
</html>"));
end Validation;
