within AixLib.Controls.HVACAgentBasedControl;
package Examples "This package contains Examples that show how the agent-based control library can be implemented."
  extends Modelica.Icons.ExamplesPackage;

end Examples;
