within AixLib.Controls.HeatPump;
package ModularHeatPumps "Package that contains controllers used for modular heat pumps"
  extends Modelica.Icons.VariantsPackage;



annotation (Documentation(revisions="<html>
<ul>
  <li>
  October 17, 2017, by Mirko Engelpracht, Christian Vering:<br/>
  First implementation
  (see <a href=\"https://github.com/RWTH-EBC/AixLib/issues/457\">issue 457</a>).
  </li>
</ul>
</html>", info="<html>
<p>
This package containts controller that are used, for example, 
modular heat pumps and, consequently, for modular expansion
valves or modular compressors.
</p>
</html>"));
end ModularHeatPumps;
