within AixLib.Controls;
package HeatPump "Contains typical controllers for heat pumps"
extends Modelica.Icons.VariantsPackage;
end HeatPump;
