within AixLib.Controls.VentilationController;
package BaseClasses 
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
