within AixLib.Controls;
package VentilationController "Package with models for ventilation control in buildings"
  extends Modelica.Icons.Package;


annotation (preferredView="info", Documentation(info="<html>
This package contains components models to compute ventilation rates for
thermal zones or buildings.
</html>"));
end VentilationController;
