within AixLib.DataBase.Boiler;
package WorkLoad "Work load records"
      extends Modelica.Icons.VariantsPackage;




end WorkLoad;
