within AixLib.DataBase.Pipes;
package Copper
      extends Modelica.Icons.Package;
























































end Copper;
