within AixLib.DataBase.ThermalZones;
package OfficePassiveHouse "Contains records for an office as passive house"
  extends Modelica.Icons.MaterialPropertiesPackage;

end OfficePassiveHouse;
