within AixLib.DataBase.Walls.EnEV2002;
package OW
  extends Modelica.Icons.Package;
end OW;
