within AixLib.DataBase.Walls;
package EnEV2002
  extends Modelica.Icons.Package;
end EnEV2002;
