within AixLib.DataBase.Walls.WSchV1984;
package Ceiling
  extends Modelica.Icons.Package;
end Ceiling;
